fun sum(first, second){
  print first + second;
}

sum(1,2);