print "hello world!";
print nil;
print 4*5;
print !true;