var name = "mo"
var height = 1843